## Case overview

**Standard case**: 39 Bus, 10 generator (connect 9 PV bus and 1 slack bus)

**Modified vis case**: replace 4 SG by turning off existing GENROU (u=0) and adding REGCV1

Existing generator: Bus 30-39

replace SG connected to ***bus 30, 35, 37, and 38***

---

**Tips:**

1. increase cost of slack bus, since it will compensate for the power mismatch in dynamic simulation

## Typical parameters

### v1

Known andes base value: $S_{andes}$ = 100 MVA, and device base ss.config.mva = 1000 MVA

Assume dynamic paramteters (using device base):

$$
M_{vsg} \in [0,5],D_{vsg} \in [0,3] \\

RoCof_{max} = 0.033 → 2Hz/s \\

fnadir_{max} = 0.01 → 0.6Hz
$$

Then, synthetic parameters are:

$$
M_{sys} \in [4.49, 6.675] \\

D_{sys} \in [0.5, 1.88] \\

R_{sys} \in [15, 25] \\

F_{sys} \in [4, 17]
$$

---

1) Consider RoCof constraints: $\Delta P_e \in 0.01 * M_{sys} = [0.045, 0.067]$
   If $\Delta P_e$ is less than 0.045, RoCof constriants are unbounded, and Mvsg could all set as 0
   Here, ... bsed is used, which means the actual load equals to S_device_base * $\Delta P_e$
2) Consider Nadir constraints:
   $\Delta P_e \le 0.25 $, seems the **RoCof constriants are stronger than nadir constraints**, and **damping can greatly impact the nadir**
   *verify 2 through analytical formulation ？？*
3) 

---

### v2

Known andes base value: $S_{andes}$ = 100 MVA, and device base ss.config.mva = 1000 MVA

Assume dynamic paramteters (using device base):

$$
M_{vsg} \in [2, 6],D_{vsg} \in [0.5,3] \\

RoCof_{max} = 0.033 → 2Hz/s \\

fnadir_{max} = 0.01 → 0.6Hz
$$

**... TODO: System synthetic parameters**


# Dyanmic results Andes

Andes RoCof observer parameter:

$$
T_f = 0.002 \\
   T_w = 0.02 \\
   Tr = 0.001 \\
$$

**Scenario 1:**

$$
M_{vsg} = 8 \\
   D_{vsg} = 1
$$

Dynamic response in Andes:

| Load change | Nadir  | RoCof    |
| ----------- | ------ | -------- |
| 1.06 p0    | 0.22Hz | 2.5Hz/s  |
| 1.04 p0     | 0.14Hz | 1.6Hz/s  |
| 1.02 p0     | 0.07Hz | 0.75Hz/s |

**Scenario 2:**

$$
M_{vsg} = 2 \\
   D_{vsg} = 0.5
$$

Dynamic response in Andes:

| Load change | Nadir   | RoCof    |
| ----------- | ------- | -------- |
| 1.06 p0    | 0.26Hz  | 2.5Hz/s  |
| 1.04 p0     | 0.16Hz  | 1.6Hz/s  |
| 1.02 p0     | 0.085Hz | 0.77Hz/s |

Quick observation:

1. VSG has large deviation than SG under the same system and  disturbance.
2. VSG parameters have more impacts on Nadir than RoCof when it comes to VSG gen.

# Optimization results

### Base case: DC opf

cost dic: the cost of slack bus gen is higher than the other gen because it need more room for TDS simulation

{'PV_1': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'PV_2': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'PV_3': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'PV_4': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'PV_5': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'PV_6': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'PV_7': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'PV_8': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'PV_9': {'c2': 0.0, 'c1': 1.0, 'c0': 0.0, 'cr': 0.0, 'cru': 0.0, 'crd': 0.0},
 'Slack_10': {'c2': 0.0,
  'c1': **1.5**,
  'c0': 0.0,
  'cr': 0.0,
  'cru': 0.0,
  'crd': 0.0}}

Optimal objective  60.064

(        gen         pg  pru  prd
 0      PV_1  12.515789  0.0  0.0
 1      PV_2   5.895637  0.0  0.0
 2      PV_3   8.000000  0.0  0.0
 3      PV_4   5.851096  0.0  0.0
 4      PV_5   7.000000  0.0  0.0
 5      PV_6   4.800000  0.0  0.0
 6      PV_7   3.501478  0.0  0.0
 7      PV_8   7.000000  0.0  0.0
 8      PV_9   1.000000  0.0  0.0
 9  Slack_10   3.000000  0.0  0.0,
     gen  Mvsg  Dvsg
 0  PV_1   0.0   0.0
 1  PV_6   0.0   0.0
 2  PV_8   0.0   0.0
 3  PV_9   0.0   0.0)

TODO: Dynamic index under disturbances

### Base case: DC opf + RoCof

**!!! TODO: change power limit of VSG while designing one hour case**

# Q&A

1. EV2: M of GENROW_is set as 100

   change to 10
2. the way to replace GENROW with REGCV1

   除了这个删除 GENROU 还有啥要删除的，excitor/IEEEST，IEEEX1似乎和GENROU是match的

   采用u控制离线 在线

   var up/down limit=0

   obj里面乘上u

   计算合成M,D之前 把MD乘上u
3. 负荷的合理性（负载率选多少？）    怎么同时使用在14和39系统里边的

   IEEE39: 1~1.4*P0_base   可行负荷范围和static gen pmax有关

   IEEE14: 0.8-1.6*P0_base
4. set TGGOV1 Tn as generator capacity, otherwise, system base is used
5. cost：gencost分别是1和1.5，reserve cost是0

   check matpower data by searching **'github ieee39 matpower'**
